# PowerMCP PowerFactory Function Test Report

## Document control

| Item | Value                                                    |
|---|----------------------------------------------------------|
| Report purpose | Verification of locally developed PowerFactory MCP tools |
| Verification date | 1 September 2026                                         |
| Repository | `Power-Agent/PowerMCP` local checkout                    |
| Test branch | `feat/powerfactory-switchgear`                           |
| Latest verified commit | `8521cb6` - `Insert PowerFactory components using diagram layout tool` |
| Graphical update commit | `d8510c7` - `Synchronize PowerFactory component diagram updates` |
| Publication status | Local only, not pushed upstream                          |
| PowerFactory version | DIgSILENT PowerFactory 2026 SP1                          |
| Python version | 3.10                                                     |
| MCP transport | SSE at `http://127.0.0.1:8000/sse`                       |
| AI test client | VS Code AI chat with PowerFactory MCP server             |
| PowerFactory project | `test`                                                   |
| Grid | `Grid`                                                   |
| Active study case | `Case 1`                                                 |

Related implementation report: [PowerMCP PowerFactory Tooling Contribution Report](POWERFACTORY_MCP_CONTRIBUTION_REPORT.md)

## 1. Test objective

The objective was to verify that all nine locally contributed MCP tools behave correctly against a live PowerFactory project and that the model remains calculation-ready after temporary modifications and cleanup. The extended verification also covered single-line diagram synchronization and automatic circuit-breaker creation inside generated cubicles.

The contributed tools under test were:

1. `get_active_project`
2. `get_active_study_case`
3. `get_parameters`
4. `get_network_info`
5. `list_objects`
6. `list_components`
7. `list_study_cases`
8. `add_component`
9. `delete_component`

Existing PowerMCP tools-`ping`, `create_study_case`, `run_loadflow`, and `run_short_circuit`-were used as supporting verification operations. They are not claimed as contributions in this report.

## 2. Test strategy

Verification combined three evidence levels:

1. **Compilation:** Python syntax validation for implementation and test files.
2. **Automated unit tests:** Positive, validation, failure, and rollback paths using controlled fake PowerFactory objects.
3. **Live PowerFactory tests:** AI-driven MCP calls against the `test` project, including network-summary verification, object discovery, parameter inspection, in-service equipment creation, graphical insertion and deletion, circuit-breaker inspection, load flow, short circuit, guarded deletion, absence checks, and post-cleanup calculations.

### Acceptance criteria

A test was considered successful when:

- The MCP response contained `success=true` where applicable.
- Returned project, study-case, object, and attribute data matched the live PowerFactory model.
- Network-summary counts, voltage levels, and circuit-breaker states matched independent read-only queries.
- Created equipment retained its requested class, attributes, type, terminal connections, and service state.
- Load-flow and short-circuit calculations completed successfully with temporary equipment in service.
- Confirmed deletion removed the target and its associated cubicles.
- `update_graphics=true` inserted and removed the corresponding single-line diagram object.
- Every generated connection cubicle contained one closed circuit breaker (`StaSwitch`, `aUsage="cbk"`, `on_off=1`).
- Deleting a connected component removed its generated cubicle and circuit breaker.
- Exact-name absence checks returned `total_count=0` after deletion.
- Load flow and short circuit still completed after cleanup.
- Automated tests ended with `OK`, regardless of expected negative-path log messages.

## 3. Overall result

| Test ID | Area | Result |
|---|---|---|
| UT-01 | Compilation and automated tests | PASS |
| FT-01 | Active project and study-case inspection | PASS |
| FT-02 | Multi-parameter reading | PASS |
| FT-03 | Raw object and friendly component discovery | PASS |
| FT-04 | Study-case discovery | PASS |
| FT-05 | Bus, line, and load creation | PASS |
| FT-06 | In-service generator creation and calculations | PASS |
| FT-07 | In-service transformer creation and calculations | PASS |
| FT-08 | Guarded deletion for all supported types | PASS |
| FT-09 | Absence checks and post-cleanup calculations | PASS |
| FT-10 | Single-line diagram insertion, deletion, and refresh | PASS WITH DOCUMENTED LIMITATION |
| FT-11 | Automatic circuit-breaker creation and cleanup | PASS |
| FT-12 | Read-only network information summary | PASS |

**Overall outcome: PASS**

All nine contributed functions and the two extended component-management behaviors were verified. No temporary test component or generated test switchgear remained in the PowerFactory model at the end of testing.

## 4. Function-to-evidence traceability

| Contributed function | Automated evidence | Live evidence | Supporting record | Final assessment |
|---|---|---|---|---|
| `get_active_project` | `test_state_and_discovery_tools` | FT-01 | [FT-01](evidence/FT-01_active_context.txt) | VERIFIED |
| `get_active_study_case` | `test_state_and_discovery_tools` | FT-01 | [FT-01](evidence/FT-01_active_context.txt) | VERIFIED |
| `get_parameters` | `test_state_and_discovery_tools` | FT-02, FT-06, FT-07 | [FT-02](evidence/FT-02_parameter_inspection.txt), [FT-06](evidence/FT-06_generator_verification.txt), [FT-07](evidence/FT-07_transformer_verification.txt) | VERIFIED |
| `get_network_info` | `test_get_network_info` | FT-12 | [FT-12](evidence/FT-12_network_information.txt) | VERIFIED |
| `list_objects` | `test_state_and_discovery_tools` | FT-03, FT-09 | [FT-03](evidence/FT-03_component_discovery.txt), [FT-09](evidence/FT-09_cleanup_calculations.txt) | VERIFIED |
| `list_components` | `test_list_components` | FT-03 | [FT-03](evidence/FT-03_component_discovery.txt) | VERIFIED |
| `list_study_cases` | `test_state_and_discovery_tools` | FT-04 | [FT-04](evidence/FT-04_study_case_discovery.txt) | VERIFIED |
| `add_component` | Creation/validation, graphical update, and circuit-breaker assertions | FT-05, FT-06, FT-07, FT-10, FT-11 | [FT-05](evidence/FT-05_component_creation.txt), [FT-06](evidence/FT-06_generator_verification.txt), [FT-07](evidence/FT-07_transformer_verification.txt), [FT-10](evidence/FT-10_graphical_synchronization.txt), [FT-11](evidence/FT-11_circuit_breaker_lifecycle.txt) | VERIFIED |
| `delete_component` | Guard, graphical cleanup, cubicle cleanup, and switchgear cleanup tests | FT-08, FT-09, FT-10, FT-11 | [FT-08](evidence/FT-08_component_deletion.txt), [FT-09](evidence/FT-09_cleanup_calculations.txt), [FT-10](evidence/FT-10_graphical_synchronization.txt), [FT-11](evidence/FT-11_circuit_breaker_lifecycle.txt) | VERIFIED |

## 5. Automated test results

### Test command

```powershell
& $Python -m py_compile `
    .\Agent_DIgSILENT.py `
    .\MCP_PowerFactory.py `
    .\test_component_creation.py `
    .\test_state_inspection.py

& $Python -m unittest -v `
    test_component_creation `
    test_state_inspection
```

### Result

```text
Ran 13 tests in 0.007s

OK
```

### Automated test coverage

| Automated test | Principal behavior covered | Result |
|---|---|---|
| `test_add_component_bus_validation_and_rollback` | Bus creation, numeric validation, duplicate protection, grid selection, rollback | PASS |
| `test_add_component_load_validation_and_rollback` | Load creation, bus lookup, power validation, duplicate protection, rollback | PASS |
| `test_add_component_generator_validation_and_rollback` | Generator creation, template lookup, duplicate protection, rollback | PASS |
| `test_add_component_line_validation_and_rollback` | Line creation, distinct buses, template lookup, duplicate protection, rollback | PASS |
| `test_add_component_transformer_validation_and_rollback` | Transformer creation, distinct buses, template lookup, duplicate protection, rollback | PASS |
| `test_add_component_updates_active_diagram` | Requested graphical insertion and active-diagram update | PASS |
| `test_add_component_validation` | Supported types and type-specific parameter validation | PASS |
| `test_delete_component_requires_confirmation_and_cleans_connections` | Preview, exact confirmation, bus protection, cubicle cleanup, absence verification | PASS |
| `test_delete_component_updates_active_diagram` | Graphical-object deletion and application rebuild | PASS |
| `test_update_active_diagram_uses_k_neighbourhood` | K-neighbourhood selection, execution, restoration, and rebuild | PASS |
| `test_get_network_info` | Selected-grid context, equipment counts, service state, breaker state, and voltage levels | PASS |
| `test_list_components` | Friendly category mapping, result limits, unsupported categories | PASS |
| `test_state_and_discovery_tools` | Active state, parameter reads, raw object listing, study-case listing | PASS |

The test output intentionally contains `[ERROR]` log lines. These are expected because validation and rollback tests deliberately submit duplicates, invalid numeric values, missing buses or templates, wrong confirmation text, and simulated retained-attribute failures. The authoritative unittest outcome was `OK`.

**Supporting evidence:** [UT-01 automated tests](evidence/UT-01_automated_tests.txt)

## 6. Live test FT-01 - Active context inspection

### Objective

Verify that the MCP server reports the active project and study case without modifying the model.

### Preconditions

- MCP server reachable through SSE.
- PowerFactory project `test` available.
- Study case `Case 1` activated from `0. Base`.

### Input

```text
ping()
create_study_case(case_name="Case 1", base_study_case="0. Base", open_digsilent=true)
get_active_project()
get_active_study_case()
```

### Observed result

| Operation | Expected | Observed | Status |
|---|---|---|---|
| `ping` | Return `pong` | Returned `pong` | PASS |
| `create_study_case` | Activate `Case 1` | Existing `Case 1` activated | PASS |
| `get_active_project` | Return active project | Project `test` | PASS |
| `get_active_study_case` | Return active study case | Study case `Case 1` | PASS |

### Decoded evidence

```json
{
  "success": true,
  "name": "test",
  "full_name": "<PowerFactoryUser>\\test.IntPrj"
}
```

```json
{
  "success": true,
  "name": "Case 1",
  "full_name": "<PowerFactoryUser>\\test.IntPrj\\Study Cases.IntPrjfolder\\Case 1.IntCase"
}
```

### Conclusion

`get_active_project` and `get_active_study_case` correctly identified the live PowerFactory context and produced no model changes.

**Supporting evidence:** [FT-01 active context](evidence/FT-01_active_context.txt)

## 7. Live test FT-02 - Parameter inspection

### Objective

Verify that `get_parameters` reads several attributes from an exact object query.

### Input

```text
object_query="Bus 01.ElmTerm"
variables=["uknom", "outserv"]
max_results=5
```

### Expected result

- One `ElmTerm` object named `Bus 01`.
- Nominal voltage of 345 kV.
- In-service state.

### Observed result

```json
{
  "success": true,
  "query": "Bus 01.ElmTerm",
  "variables": ["uknom", "outserv"],
  "total_count": 1,
  "returned_count": 1,
  "results": [
    {
      "name": "Bus 01",
      "class_name": "ElmTerm",
      "values": {
        "uknom": 345.0,
        "outserv": 0
      }
    }
  ]
}
```

**Status: PASS**

### Conclusion

`get_parameters` returned the expected exact bus, its 345 kV nominal voltage, and its in-service state.

**Supporting evidence:** [FT-02 parameter inspection](evidence/FT-02_parameter_inspection.txt)

## 8. Live test FT-03 - Object and component discovery

### Objective

Verify that raw PowerFactory queries and friendly component categories return consistent results.

### Inputs

```text
list_objects(object_query="*.ElmTerm", max_results=3)
list_components(component_type="buses", max_results=3)
```

### Observed results

| Measurement | `list_objects` | `list_components` |
|---|---:|---:|
| Query/class | `*.ElmTerm` | `buses` → `*.ElmTerm` |
| Total objects | 39 | 39 |
| Returned objects | 3 | 3 |
| Representative names | Bus 08, Bus 07, Bus 05 | Bus 08, Bus 07, Bus 05 |

`list_components` additionally returned `out_of_service=false` for each representative bus.

### Conclusion

The raw and friendly discovery interfaces returned consistent identities and counts.

**Status: PASS**

**Supporting evidence:** [FT-03 component discovery](evidence/FT-03_component_discovery.txt)

## 9. Live test FT-04 - Study-case discovery

### Objective

Verify that `list_study_cases` returns available study cases and marks the active one.

### Input

```text
list_study_cases(max_results=20)
```

### Observed result

- Total study cases: 7
- Returned study cases: 7
- `Case 1` marked `is_active=true`
- All other returned study cases marked `is_active=false`

Representative decoded result:

```json
{
  "success": true,
  "total_count": 7,
  "returned_count": 7,
  "results": [
    {"name": "0. Base", "is_active": false},
    {"name": "Case 1", "is_active": true},
    {"name": "MCP_Test_RMS", "is_active": false}
  ]
}
```

**Status: PASS**

### Conclusion

`list_study_cases` returned all seven available study cases and correctly identified `Case 1` as active.

**Supporting evidence:** [FT-04 study-case discovery](evidence/FT-04_study_case_discovery.txt)

## 10. Live test FT-05 - Bus, line, and load creation

### Objective

Verify that `add_component` creates and connects an in-service bus, line, and load that can participate in a converged load flow.

### Test objects

| Type | Temporary name | Principal input |
|---|---|---|
| Bus | `Unified AI Bus 20260820C` | `nominal_voltage_kv=345.0` |
| Line | `Unified AI Line 20260820C` | Bus 01 to new bus, template `Line 01 - 02.ElmLne`, 1.0 km |
| Load | `Unified AI Load 20260820C` | New bus, 1.0 MW, 0.25 Mvar |

All three objects used:

```text
grid_name="Grid"
out_of_service=false
open_digsilent=true
```

### Observed creation results

```json
{
  "success": true,
  "message": "Created bus: ...Unified AI Bus 20260820C.ElmTerm | nominal_voltage_kv=345.0 | out_of_service=False"
}
```

```json
{
  "success": true,
  "message": "Created line: ...Unified AI Line 20260820C.ElmLne | bus1=Bus 01 | bus2=Unified AI Bus 20260820C | template=Line 01 - 02.ElmLne | length_km=1.0 | out_of_service=False"
}
```

```json
{
  "success": true,
  "message": "Created load: ...Unified AI Load 20260820C.ElmLod | bus=Unified AI Bus 20260820C | active_power_mw=1.0 | reactive_power_mvar=0.25 | out_of_service=False"
}
```

### Calculation result

```json
{"success": true, "message": "Load flow OK"}
```

### Conclusion

The bus, line, and load were created with the requested attributes and connections. The modified network remained load-flow solvable.

**Status: PASS**

**Supporting evidence:** [FT-05 component creation](evidence/FT-05_component_creation.txt)

## 11. Live test FT-06 - In-service generator

### Objective

Verify generator creation, retained PowerFactory data, electrical connection, template assignment, load flow, and short-circuit execution.

### Input

```json
{
  "component_type": "generator",
  "component_name": "MCP Verification Generator 20260822A",
  "parameters": {
    "bus_name": "Bus 01",
    "template_generator": "G 01.ElmSym",
    "active_power_mw": 1.0,
    "reactive_power_mvar": 0.0
  },
  "grid_name": "Grid",
  "out_of_service": false,
  "open_digsilent": true
}
```

### Retained-state evidence

```json
{
  "name": "MCP Verification Generator 20260822A",
  "class_name": "ElmSym",
  "values": {
    "pgini": 1.0,
    "qgini": 0.0,
    "outserv": 0,
    "bus1": "Bus 01/...Generator Cubicle.StaCubic",
    "typ_id": "Type Gen 01.TypSym"
  }
}
```

### Calculation evidence

```json
{"success": true, "message": "Load flow OK"}
```

```json
{"success": true, "message": "Short-circuit calculation OK"}
```

### Conclusion

The in-service generator retained the requested power values, reused the expected type, connected to Bus 01, and participated in a calculation-ready network.

**Status: PASS**

**Supporting evidence:** [FT-06 generator verification](evidence/FT-06_generator_verification.txt)

## 12. Live test FT-07 - In-service transformer

### Objective

Verify transformer creation, terminal connections, template assignment, load flow, and short-circuit execution.

### Input

```json
{
  "component_type": "transformer",
  "component_name": "MCP Verification Transformer 20260822A",
  "parameters": {
    "high_voltage_bus_name": "Bus 02",
    "low_voltage_bus_name": "Bus 30",
    "template_transformer": "Trf 02 - 30.ElmTr2"
  },
  "grid_name": "Grid",
  "out_of_service": false,
  "open_digsilent": true
}
```

### Retained-state evidence

```json
{
  "name": "MCP Verification Transformer 20260822A",
  "class_name": "ElmTr2",
  "values": {
    "outserv": 0,
    "bushv": "Bus 02/...Transformer Cubicle.StaCubic",
    "buslv": "Bus 30/...Transformer Cubicle.StaCubic",
    "typ_id": "Trf Type 02 - 30 YNy0.TypTr2"
  }
}
```

### Calculation evidence

```json
{"success": true, "message": "Load flow OK"}
```

```json
{"success": true, "message": "Short-circuit calculation OK"}
```

### Conclusion

The in-service transformer retained its type and service state, connected to the correct high- and low-voltage buses, and preserved successful load-flow and short-circuit execution.

**Status: PASS**

**Supporting evidence:** [FT-07 transformer verification](evidence/FT-07_transformer_verification.txt)

## 13. Live test FT-08 - Guarded deletion

### Objective

Verify preview behavior, exact confirmation, connection cleanup, and deletion for every component type supported by `delete_component`.

### Input

Each supported component type-`bus`, `load`, `generator`, `line`, and `transformer`-was submitted first without confirmation to obtain a preview, then with the exact confirmation string:

```text
DELETE <component_type> <component_name>
```

All calls used `grid_name="Grid"` and `open_digsilent=true`.

### Supported types exercised

| Type | Live deletion evidence | Result |
|---|---|---|
| Bus | Deleted after its load and line were removed | PASS |
| Load | Previewed, rejected incorrect confirmation, deleted, recreated, and deleted again | PASS |
| Generator | Confirmed deletion of `MCP Verification Generator 20260822A` | PASS |
| Line | Previewed, deleted, recreated, and deleted again | PASS |
| Transformer | Confirmed deletion of `MCP Verification Transformer 20260822A` | PASS |

### Exact confirmation examples

```text
DELETE load Unified AI Load 20260820C
DELETE line Unified AI Line 20260820C
DELETE bus Unified AI Bus 20260820C
DELETE generator MCP Verification Generator 20260822A
DELETE transformer MCP Verification Transformer 20260822A
```

### Representative confirmed responses

```json
{
  "success": true,
  "deleted": true,
  "message": "Deleted generator: MCP Verification Generator 20260822A"
}
```

```json
{
  "success": true,
  "deleted": true,
  "message": "Deleted transformer: MCP Verification Transformer 20260822A"
}
```

### Guard behavior verified

- Missing confirmation produced preview-only output.
- Incorrect confirmation returned `success=false` and did not delete the object.
- A connected bus could not be deleted until connected equipment was removed.
- Associated cubicles were removed with connected equipment.
- Exact-name re-creation succeeded after deletion, demonstrating cleanup.

**Status: PASS**

### Conclusion

`delete_component` enforced its preview and exact-confirmation safeguards and removed every supported component type together with tested connection cubicles.

**Supporting evidence:** [FT-08 component deletion](evidence/FT-08_component_deletion.txt)

## 14. Live test FT-09 - Absence and post-cleanup calculations

### Objective

Confirm that temporary equipment and connections were removed and that the original model remained calculation-ready.

### Absence checks

```text
list_objects(
    object_query="MCP Verification Transformer 20260822A.ElmTr2",
    max_results=5
)
```

```json
{
  "success": true,
  "total_count": 0,
  "returned_count": 0,
  "results": []
}
```

```text
list_objects(
    object_query="MCP Verification Generator 20260822A.ElmSym",
    max_results=5
)
```

```json
{
  "success": true,
  "total_count": 0,
  "returned_count": 0,
  "results": []
}
```

### Final calculation results

```json
{"success": true, "message": "Load flow OK"}
```

```json
{"success": true, "message": "Short-circuit calculation OK"}
```

### Conclusion

Both temporary in-service components were absent, and the cleaned model successfully completed load flow and short circuit.

**Status: PASS**

**Supporting evidence:** [FT-09 cleanup calculations](evidence/FT-09_cleanup_calculations.txt)

## 15. Live test FT-10 - Single-line diagram synchronization

### Objective

Verify that `update_graphics=true` inserts a newly created component into the active single-line diagram and removes its graphical object during confirmed deletion.

### Input and observed result

An out-of-service load named `Graphical Delete Fix Load 20260901B` was created on Bus 01 with graphical updates enabled. The creation response ended with:

```text
out_of_service=True | graphics=updated
```

The load was visible in the active diagram. Deletion was then previewed and confirmed using the exact token:

```text
DELETE load Graphical Delete Fix Load 20260901B
```

The confirmed response reported:

```json
{
  "success": true,
  "deleted": true,
  "message": "Deleted load: Graphical Delete Fix Load 20260901B | graphics_deleted=1"
}
```

During development, PowerFactory initially retained a stale rendered symbol even though the underlying graphical object had been deleted. Adding an application `Rebuild()` after verified graphical-object deletion resolved the display refresh. The final automated response reported `graphics_refresh=rebuilt`, and live visual inspection confirmed that the symbol disappeared.

The expanded `20260901F` test exercised all five supported component types. A
standalone bus inserted directly with graphical updates was positioned far from
the existing network, causing PowerFactory to zoom out. Recreating that bus
without graphics and then inserting its connecting line with graphical updates
caused PowerFactory to insert the missing bus and line together near Bus 01.
The load, generator, and transformer were subsequently visible in the active
diagram. Confirmed cleanup of the five objects reported
`graphics_deleted=1 | graphics_refresh=rebuilt` for every supported type.

### Conclusion

Graphical insertion and confirmed graphical deletion both worked when explicitly requested. The active single-line diagram was rebuilt after deletion to clear stale rendering. Direct insertion of an isolated bus remains functional but may produce an undesirable automatic position; inserting the bus together with its first connecting line produced the preferred layout.

**Status: PASS WITH DOCUMENTED LIMITATION**

**Supporting evidence:** [FT-10 graphical synchronization](evidence/FT-10_graphical_synchronization.txt)

## 16. Live test FT-11 - Circuit-breaker creation and cleanup

### Objective

Verify that a connected component receives one closed circuit breaker in its generated cubicle and that deletion removes the associated cubicle and switch.

### Test object

```text
Component: Circuit Breaker Test Load 20260901B.ElmLod
Bus: Bus 01
Active power: 1.0 MW
Reactive power: 0.25 Mvar
Component state: out of service
Graphical update: requested
```

### Retained connection evidence

`get_parameters` returned one load with `outserv=1` and `bus1` referencing its generated cubicle:

```text
Bus 01.ElmTerm\Circuit Breaker Test Load 20260901B Cubi.StaCubic
```

The matching child switch was then inspected:

```json
{
  "name": "Switch",
  "class_name": "StaSwitch",
  "full_name": "...Circuit Breaker Test Load 20260901B Cubi.StaCubic\\Switch.StaSwitch",
  "values": {
    "aUsage": "cbk",
    "on_off": 1
  }
}
```

This verifies that the generated cubicle contained one circuit breaker and that the breaker was closed. The load itself remained out of service, demonstrating that component service state and breaker state are controlled independently.

### Cleanup evidence

The confirmed deletion removed the load and its cubicle hierarchy. The global `StaSwitch` count returned from 122 to the pre-test baseline of 121, the exact load query returned `total_count=0`, and the post-cleanup load flow returned `Load flow OK`.

Expanded multi-type verification created an in-service bus, line, load,
generator, and transformer. The project-wide switch count rose from 121 to
127. Exactly six matching switches were present: two for the line, one for the
load, one for the generator, and two for the transformer. Every matching
switch returned `aUsage="cbk"` and `on_off=1`.

After dependency-safe confirmed deletion, all five exact object queries
returned `total_count=0`, no matching test switch remained, and the global
switch count returned to 121. Load flow and short-circuit calculation both
succeeded after cleanup.

### Conclusion

Automatic circuit-breaker creation, retained breaker attributes, component-state independence, and hierarchical cleanup were all verified against the live PowerFactory model.

**Status: PASS**

**Supporting evidence:** [FT-11 circuit-breaker lifecycle](evidence/FT-11_circuit_breaker_lifecycle.txt)

## 17. Live test FT-12 - Network information summary

### Objective

Verify that `get_network_info` returns an accurate read-only summary of the
selected active PowerFactory grid.

### Observed result

The tool selected project `test`, study case `Case 1`, and network `Grid`.
It returned 39 buses, 34 lines, 12 transformers, 19 loads, 10 generators,
121 circuit breakers, and the voltage levels 16.5, 138, 230, and 345 kV.

Independent `list_components` calls matched every friendly component count.
`list_objects("*.StaSwitch")` independently returned 121 circuit breakers.
Independent parameter reads confirmed that all 39 buses were in service,
all 121 circuit breakers were closed, and the reported voltage levels were
complete and correctly sorted.

No network object was created, modified, or deleted, and no calculation was
run during this verification.

### Conclusion

The selected-grid context, component totals, service-state summary,
circuit-breaker states, and voltage levels all matched independent read-only
PowerFactory queries.

**Status: PASS**

**Supporting evidence:** [FT-12 network information](evidence/FT-12_network_information.txt)

## 18. Deviations and observations

1. The VS Code AI client initially required deferred tool discovery before all read-only tools became visible. Once resolved, every requested tool executed successfully.
2. FastMCP responses wrap the tool's JSON string in an outer `result` field. This report presents decoded inner JSON for readability while preserving the original meaning.
3. PowerFactory object references such as `bus1`, `bushv`, `buslv`, and `typ_id` are represented as strings because they are not native JSON scalar values.
4. Graphical synchronization is opt-in through `update_graphics=true`; the default remains `false` to avoid unsolicited diagram changes.
5. Confirmed deletion remains destructive despite preview and confirmation safeguards.
6. The tests verify supported classes only: `ElmTerm`, `ElmLod`, `ElmSym`, `ElmLne`, and `ElmTr2`.
7. Relay, CT, and VT creation is outside the present scope. The generated cubicles currently contain a circuit breaker only.
8. Direct graphical insertion of an isolated bus can place it far from the existing network and expand the fitted viewport. Creating the bus without graphics and inserting it with its first connecting line produced a better anchored layout.

## 19. Final conclusion

All nine contributed PowerFactory MCP functions passed automated and live verification.

The read-only tools correctly reported the active context, network summary, object identities, parameters, friendly component categories, and study cases. `add_component` created all five supported equipment types with verified attributes, types, service states, cubicles, circuit breakers, terminal assignments, and optional graphical insertion. The network completed load-flow and short-circuit calculations with temporary generator and transformer equipment in service. `delete_component` enforced preview and exact confirmation behavior, removed supported equipment, generated connections, circuit breakers, and requested graphical objects, and left no tested residual objects. Final calculations succeeded after cleanup.

Within the documented scope and limitations, the contributed tools are verified for controlled local PowerMCP use.

## Appendix A - Supporting evidence index

| Evidence ID | Record |
|---|---|
| UT-01 | [Compilation and automated tests](evidence/UT-01_automated_tests.txt) |
| FT-01 | [Active project and study-case context](evidence/FT-01_active_context.txt) |
| FT-02 | [Parameter inspection](evidence/FT-02_parameter_inspection.txt) |
| FT-03 | [Object and component discovery](evidence/FT-03_component_discovery.txt) |
| FT-04 | [Study-case discovery](evidence/FT-04_study_case_discovery.txt) |
| FT-05 | [Bus, line, and load creation](evidence/FT-05_component_creation.txt) |
| FT-06 | [Generator verification](evidence/FT-06_generator_verification.txt) |
| FT-07 | [Transformer verification](evidence/FT-07_transformer_verification.txt) |
| FT-08 | [Guarded component deletion](evidence/FT-08_component_deletion.txt) |
| FT-09 | [Absence checks and cleanup calculations](evidence/FT-09_cleanup_calculations.txt) |
| FT-10 | [Single-line diagram synchronization](evidence/FT-10_graphical_synchronization.txt) |
| FT-11 | [Circuit-breaker creation and cleanup](evidence/FT-11_circuit_breaker_lifecycle.txt) |
| FT-12 | [Network information summary](evidence/FT-12_network_information.txt) |

The supporting files preserve the captured AI client results. Records copied from complete supplied transcripts are marked as verbatim, records assembled from individually supplied raw responses are marked as compiled evidence records.
